---
extends:
- ../../semconv/Hardware
connector:
  displayName: RedFish (REST)
  platforms: RedFish
  version: 1.0
  information: "This connector enables hardware monitoring for Redfish Systems via the Redfish REST API. It monitors the enclosures and physical disks as well as various environment sensors (CPUs, temperatures, fans, power supplies, memory modules and network cards)."
  reliesOn: RedFish REST API
  detection:
    connectionTypes:
    - remote
    appliesTo:
    - OOB
    supersedes:
    - IpmiTool
    - LinuxIpmiTool
    - WmiIpmi
    criteria:
    # Hardware Sentry v10.2.00+
    - type: productRequirements
      kmVersion: 10.2.00
    # DETECTION
    # START SNIPPET: httpCriterion
    - type: http
      method: GET
      header: "Authorization: Basic %{BASIC_AUTH_BASE64}"
      path: /redfish/v1/Systems
      expectedResult: redfish
      errorMessage: Invalid credentials / not a redfish system
    # END SNIPPET: httpCriterion
    tags: [ hardware, network, storage, raid ]
monitors:
  enclosure:
    keys:
    - id
    discovery:
      sources:
        source(1):
          # Discovery
          type: http
          method: GET
          path: /redfish/v1/Systems
          header: "Authorization: Basic %{BASIC_AUTH_BASE64}"
          resultContent: body
          # START SNIPPET: json2CsvCompute
          computes:
          - type: json2Table
            entryKey: /Members
            properties: [ /@odata.id ]
          # END SNIPPET: json2CsvCompute
        source(2):
          type: copy
          from: "${source::source(1)}"
        source(3):
          # Enclosure.Discovery.Source(2).Column(2) = Systems
          type: http
          method: GET
          header: "Authorization: Basic %{BASIC_AUTH_BASE64}"
          executeForEachEntryOf:
            source: "${source::source(2)}"
            concatMethod: json_array
          path: $2
          resultContent: body
          computes:
          - type: json2Table
            entryKey: /
            properties: [ /@odata.id, /Name, /SerialNumber, /PartNumber, /Manufacturer, /Model ]
        source(4):
          # For use in other Discoveries
          type: http
          method: GET
          header: "Authorization: Basic %{BASIC_AUTH_BASE64}"
          path: /redfish/v1/Chassis
          resultContent: body
          computes:
          - type: json2Table
            entryKey: /Members
            properties: [ /@odata.id ]
        source(5):
          type: http
          method: GET
          header: "Authorization: Basic %{BASIC_AUTH_BASE64}"
          path: $2
          executeForEachEntryOf:
            source: "${source::source(4)}"
            concatMethod: json_array_extended
          resultContent: body
          computes:
          - type: json2Table
            entryKey: /Entry/Value
            properties: [ /@odata.id, "/Links/ComputerSystems[0]/@odata.id" ]
        #now get the storage groups
        source(6):
          type: http
          method: GET
          header: "Authorization: Basic %{BASIC_AUTH_BASE64}"
          path: $2
          executeForEachEntryOf:
            source: "${source::source(4)}"
            concatMethod: json_array_extended
          resultContent: body
          computes:
          - type: json2Table
            entryKey: /Entry/Value
            properties: [ /@odata.id, "/Links/Storage[0]/@odata.id" ]
      mapping:
        # Enclosure Instance Table
        # Json;odata.id;Name;SerialNumber;PartNumber;Manufacturer;Model
        source: "${source::source(3)}"
        attributes:
          id: $2
          __display_id: $3
          serial_number: $4
          vendor: $6
          model: $7
          type: enclosure
          name: "${awk::sprintf(\"Enclosure: %s (%s %s)\", $3, $6, $7)}"
    collect:
      # Collection Type
      type: multiInstance
      sources:
        source(1):
          type: http
          method: GET
          header: "Authorization: Basic %{BASIC_AUTH_BASE64}"
          path: /redfish/v1/Systems
          resultContent: body
          computes:
          - type: json2Table
            entryKey: /Members
            properties: [ /@odata.id ]
        source(2):
          type: copy
          from: "${source::source(1)}"
        source(3):
          type: http
          method: GET
          header: "Authorization: Basic %{BASIC_AUTH_BASE64}"
          executeForEachEntryOf:
            source: "${source::source(2)}"
            concatMethod: json_array
          path: $2
          resultContent: body
          computes:
          - type: json2Table
            entryKey: /
            properties: [ /@odata.id, /Status/Health, /Status/Health ]
          - type: translate
            column: 3
            translationTable: "${translation::StatusTranslationTable}"
          - type: translate
            column: 4
            translationTable: "${translation::StatusInformationTranslationTable}"
        source(4):
          # For use in other Collects
          type: http
          method: GET
          header: "Authorization: Basic %{BASIC_AUTH_BASE64}"
          path: /redfish/v1/Chassis
          resultContent: body
          computes:
          - type: json2Table
            entryKey: /Members
            properties: [ /@odata.id ]
        source(5):
          type: http
          method: GET
          header: "Authorization: Basic %{BASIC_AUTH_BASE64}"
          path: $2
          executeForEachEntryOf:
            source: "${source::source(4)}"
            concatMethod: json_array_extended
          resultContent: body
          computes:
          - type: json2Table
            entryKey: /Entry/Value
            properties: [ /@odata.id, "/Links/ComputerSystems[0]/@odata.id" ]
      mapping:
        # Enclosure Value Table
        # JsonID;odata.id;PatrolStatus;StatusInformation
        source: "${source::source(3)}"
        attributes:
          id: $2
        metrics:
          hw.status{hw.type="enclosure"}: $3
        legacyTextParameters:
          StatusInformation: $4
  cpu:
    keys:
    - id
    discovery:
      sources:
        source(1):
          # Discovery
          type: http
          method: GET
          header: "Authorization: Basic %{BASIC_AUTH_BASE64}"
          executeForEachEntryOf:
            source: "${source::monitors.enclosure.discovery.sources.source(2)}"
            concatMethod: json_array_extended
          path: $2/Processors
          resultContent: body
          computes:
          - type: json2Table
            entryKey: /Entry/Value/Members
            properties: [ ../../Column(2), /@odata.id ]
        source(2):
          # JsonID;<System>;@odata.id
          type: http
          method: GET
          header: "Authorization: Basic %{BASIC_AUTH_BASE64}"
          executeForEachEntryOf:
            source: "${source::source(1)}"
            concatMethod: json_array_extended
          path: $3
          resultContent: body
          computes:
          - type: json2Table
            entryKey: /Entry/Value
            properties: [ ../Column(2), /Id, /Socket, /Manufacturer, /Model, /MaxSpeedMHz ]
      mapping:
        # JSONID;<system>;Id;Socket;Manufacturer;Model;MaxSpeedMHz
        source: "${source::source(2)}"
        attributes:
          id: $3
          vendor: $5
          model: $6
          __display_id: $4
          hw.parent.type: enclosure
          hw.parent.id: $2
          name: "${awk::sprintf(\"%s (%s - %s - %s)\", $4, $5, $6, megaHertz2HumanFormat($7))}"
        metrics:
          hw.cpu.speed.limit{limit_type="max"}: megaHertz2Hertz($7)
    collect:
      # COLLECTION
      type: multiInstance
      sources:
        source(1):
          type: http
          method: GET
          header: "Authorization: Basic %{BASIC_AUTH_BASE64}"
          executeForEachEntryOf:
            source: "${source::monitors.enclosure.collect.sources.source(2)}"
            concatMethod: json_array
          path: $2/Processors
          resultContent: body
          computes:
          - type: json2Table
            entryKey: /Members
            properties: [ /@odata.Id ]
        source(2):
          type: http
          method: GET
          header: "Authorization: Basic %{BASIC_AUTH_BASE64}"
          executeForEachEntryOf:
            source: "${source::source(1)}"
            concatMethod: json_array
          path: $2
          resultContent: body
          computes:
          - type: json2Table
            entryKey: /
            properties: [ /Id, /Status/Health, /Status/Health ]
          - type: translate
            column: 3
            translationTable: "${translation::StatusTranslationTable}"
          - type: translate
            column: 4
            translationTable: "${translation::StatusInformationTranslationTable}"
      mapping:
        # CPU value table
        # JSONID;ID;PatrolStatus;StatusInformation;
        source: "${source::source(2)}"
        attributes:
          id: $2
        metrics:
          hw.status{hw.type="cpu"}: $3
        legacyTextParameters:
          StatusInformation: $4
  memory:
    keys:
    - id
    discovery:
      sources:
        source(1):
          type: http
          method: GET
          header: "Authorization: Basic %{BASIC_AUTH_BASE64}"
          executeForEachEntryOf:
            source: "${source::monitors.enclosure.discovery.sources.source(2)}"
            concatMethod: json_array_extended
          path: $2/Memory
          resultContent: body
          computes:
          - type: json2Table
            entryKey: /Entry/Value/Members
            properties: [ ../../Column(2), /@odata.id ]
        source(2):
          type: http
          method: GET
          header: "Authorization: Basic %{BASIC_AUTH_BASE64}"
          executeForEachEntryOf:
            source: "${source::source(1)}"
            concatMethod: json_array_extended
          path: $3
          resultContent: body
          computes:
          - type: json2Table
            entryKey: /Entry/Value
            properties: [ ../Column(2), /Id, /DeviceLocator, /CapacityMiB, /Manufacturer, /PartNumber, /SerialNumber, /MemoryDeviceType ]
      mapping:
        # JSON;<System>;Id;DeviceLocator;CapacityMiB;Manufacturer;PartNumber;SerialNumber;MemoryDeviceType;
        source: "${source::source(2)}"
        attributes:
          id: $3
          __display_id: $4
          vendor: $6
          model: $7
          serial_number: $8
          type: $9
          hw.parent.type: enclosure
          hw.parent.id: $2
          name: "${awk::sprintf(\"%s (%s - %s - %s MB)\", $4, $6, $9, $5)}"
        metrics:
          hw.memory.limit: mebiByte2Byte($5)
    collect:
      # COLLECTION
      type: multiInstance
      sources:
        source(1):
          type: http
          method: GET
          header: "Authorization: Basic %{BASIC_AUTH_BASE64}"
          executeForEachEntryOf:
            source: "${source::monitors.enclosure.collect.sources.source(2)}"
            concatMethod: json_array
          path: $2/Memory
          resultContent: body
          computes:
          - type: json2Table
            entryKey: /Members
            properties: [ /@odata.Id ]
        source(2):
          type: http
          method: GET
          header: "Authorization: Basic %{BASIC_AUTH_BASE64}"
          executeForEachEntryOf:
            source: "${source::source(1)}"
            concatMethod: json_array
          path: $2
          resultContent: body
          computes:
          - type: json2Table
            entryKey: /
            properties: [ /Id, /Status/Health, /Status/Health ]
          - type: translate
            column: 3
            translationTable: "${translation::StatusTranslationTable}"
          - type: translate
            column: 4
            translationTable: "${translation::StatusInformationTranslationTable}"
      mapping:
        # Memory Value Table
        # JSONID;ID;PatrolStatus;StatusInformation;
        source: "${source::source(2)}"
        attributes:
          id: $2
        metrics:
          hw.status{hw.type="memory"}: $3
        legacyTextParameters:
          StatusInformation: $4
  fan:
    keys:
    - id
    discovery:
      sources:
        source(1):
          type: http
          method: GET
          header: "Authorization: Basic %{BASIC_AUTH_BASE64}"
          executeForEachEntryOf:
            source: "${source::monitors.enclosure.discovery.sources.source(5)}"
            concatMethod: json_array_extended
          path: $2/Thermal
          resultContent: body
          computes:
          - type: json2Table
            entryKey: /Entry/Value/Fans
            properties: [ ../../Column(3), /MemberId, /Name, /Status/State, LowerThresholdNonCritical, LowerThresholdCritical, /MinReadingRange ]
          # Remove Fans that are not populated
          - type: keepOnlyMatchingLines
            column: 5
            regExp: Enabled
      mapping:
        # Fan Instance Table
        # JsonID;<System>;MemberId;FanName;Status/State;LowerThresholdNonCritical;LowerThresholdCritical;Reading
        source: "${source::source(1)}"
        attributes:
          id: $3
          __display_id: $4
          hw.parent.type: enclosure
          hw.parent.id: $2
          name: $4
        metrics:
          hw.fan.speed.limit{limit_type="low.degraded"}: $6
          hw.fan.speed.limit{limit_type="low.critical"}: $7
        conditionalCollection:
          hw.fan.speed_ratio: $8
    collect:
      # Collection
      type: multiInstance
      sources:
        source(1):
          type: http
          method: GET
          header: "Authorization: Basic %{BASIC_AUTH_BASE64}"
          executeForEachEntryOf:
            source: "${source::monitors.enclosure.collect.sources.source(5)}"
            concatMethod: json_array
          path: $2/Thermal
          resultContent: body
          computes:
          - type: json2Table
            entryKey: /Fans
            properties: [ /MemberId, /Status/Health, /Status/Health, /Reading, /Reading, /MinReadingRange, /MaxReadingRange ]
          - type: translate
            column: 3
            translationTable: "${translation::StatusTranslationTable}"
          - type: translate
            column: 4
            translationTable: "${translation::StatusInformationTranslationTable}"
          # Get RPM range and convert to Speed Percentage (unchanged when an operand is blank or not a number, or the range is 0)
          - type: awk
            output: table
            script: |
              {
                if ($8 + 0 == $8 && $7 + 0 == $7) $8 = $8 - $7
                if ($6 + 0 == $6 && $8 + 0 == $8 && $8 + 0 != 0) $6 = $6 / $8
                if ($6 + 0 == $6) $6 = $6 * 100
                print
              }
      mapping:
        # Fan Value Table
        # JSONID;MemberId;PatrolStatus;StatusInformation;Reading;MinReadingRange;MaxReadingRange;
        source: "${source::source(1)}"
        attributes:
          id: $2
        metrics:
          hw.status{hw.type="fan"}: $3
          hw.fan.speed: $5
          hw.fan.speed_ratio: percent2Ratio($6)
        legacyTextParameters:
          StatusInformation: $4
  physical_disk:
    keys:
    - id
    discovery:
      sources:
        source(1):
          type: http
          method: GET
          header: "Authorization: Basic %{BASIC_AUTH_BASE64}"
          executeForEachEntryOf:
            source: "${source::monitors.enclosure.discovery.sources.source(1)}"
            concatMethod: json_array_extended
          path: $2/SimpleStorage
          resultContent: body
          computes:
          - type: json2Table
            entryKey: /Entry/Value/Members
            properties: [ ../../Column(2), /@odata.id ]
        source(2):
          type: http
          method: GET
          header: "Authorization: Basic %{BASIC_AUTH_BASE64}"
          executeForEachEntryOf:
            source: "${source::source(1)}"
            concatMethod: json_array_extended
          path: $3
          resultContent: body
          computes:
          - type: json2Table
            entryKey: /Entry/Value/Devices
            properties: [ ../../Column(2), /Name, /Manufacturer, /Model ]
        source(3):
          type: http
          method: GET
          header: "Authorization: Basic %{BASIC_AUTH_BASE64}"
          executeForEachEntryOf:
            source: "${source::monitors.enclosure.discovery.sources.source(5)}"
            concatMethod: json_array_extended
          path: $2
          resultContent: body
          computes:
          - type: json2Table
            entryKey: /Entry/Value/Links/Drives
            properties: [ ../../../Column(2), /@odata.id ]
        source(4):
          type: http
          method: GET
          header: "Authorization: Basic %{BASIC_AUTH_BASE64}"
          executeForEachEntryOf:
            source: "${source::source(3)}"
            concatMethod: json_array_extended
          path: $3
          resultContent: body
          computes:
          - type: json2Table
            entryKey: /Entry/Value
            properties: [ ../../Column(2), /Id, /Manufacturer, /Model ]
        source(5):
          type: tableUnion
          tables:
          - "${source::source(2)}"
          - "${source::source(4)}"
      mapping:
        # PhysicalDisk Instance Table
        # JSONID;<System>;Name;Manufacturer;Model;
        source: "${source::source(5)}"
        attributes:
          id: $3
          __display_id: $3
          vendor: $4
          model: $5
          hw.parent.type: enclosure
          hw.parent.id: $2
          name: "${awk::sprintf(\"%s (%s)\", $3, $4)}"
    collect:
      # Collection
      type: multiInstance
      sources:
        source(1):
          type: http
          method: GET
          header: "Authorization: Basic %{BASIC_AUTH_BASE64}"
          executeForEachEntryOf:
            source: "${source::monitors.enclosure.collect.sources.source(1)}"
            concatMethod: json_array
          path: $2/SimpleStorage
          resultContent: body
          computes:
          - type: json2Table
            entryKey: /Members
            properties: [ /@odata.id ]
        source(2):
          type: http
          method: GET
          header: "Authorization: Basic %{BASIC_AUTH_BASE64}"
          executeForEachEntryOf:
            source: "${source::source(1)}"
            concatMethod: json_array
          path: $2
          resultContent: body
          computes:
          - type: json2Table
            entryKey: /Devices
            properties: [ /Name, /Status/Health, /Status/Health ]
          - type: translate
            column: 3
            translationTable: "${translation::StatusTranslationTable}"
          - type: translate
            column: 4
            translationTable: "${translation::StatusInformationTranslationTable}"
        source(3):
          type: http
          method: GET
          header: "Authorization: Basic %{BASIC_AUTH_BASE64}"
          executeForEachEntryOf:
            source: "${source::monitors.physical_disk.discovery.sources.source(3)}"
            concatMethod: json_array_extended
          path: $3
          resultContent: body
          computes:
          - type: json2Table
            entryKey: /Entry/Value
            properties: [ /Id, /Status/Health, /Status/Health ]
          - type: translate
            column: 3
            translationTable: "${translation::StatusTranslationTable}"
          - type: translate
            column: 4
            translationTable: "${translation::StatusInformationTranslationTable}"
        source(4):
          type: tableUnion
          tables:
          - "${source::source(2)}"
          - "${source::source(3)}"
      mapping:
        # PhysicalDisk Value Table
        # JSONID;Name;PatrolStatus;StatusInformation;
        source: "${source::source(4)}"
        attributes:
          id: $2
        metrics:
          hw.status{hw.type="physical_disk"}: $3
        legacyTextParameters:
          StatusInformation: $4
  power_supply:
    keys:
    - id
    discovery:
      sources:
        source(1):
          type: http
          method: GET
          header: "Authorization: Basic %{BASIC_AUTH_BASE64}"
          executeForEachEntryOf:
            source: "${source::monitors.enclosure.discovery.sources.source(5)}"
            concatMethod: json_array_extended
          path: $2/Power
          resultContent: body
          computes:
          - type: json2Table
            entryKey: Entry/Value/PowerSupplies
            properties: [ ../../Column(3), /MemberId, /Name, /Status/State, /PowerSupplyType, /LineInputVoltage, /Model, /firmwareVersion, /SerialNumber ]
          # Exclude PowerSupplies that are marked as "Absent" at discovery
          - type: excludeMatchingLines
            column: 5
            regExp: Absent
          # Label Model, Firmware Version and Serial Number
          - type: awk
            output: table
            script: |
              { $8 = "Model: " $8; $9 = "Firmware Version: " $9; $10 = "Serial Number: " $10; print }
      mapping:
        # PowerSupply Instance Table
        source: "${source::source(1)}"
        attributes:
          id: $3
          __display_id: $4
          power_supply_type: $6
          info: "${awk::join(\" \", $8, $9, $10)}"
          hw.parent.type: enclosure
          hw.parent.id: $2
          name: "${awk::sprintf(\"%s (%s - %s W)\", $4, $6, $7)}"
        metrics:
          hw.power_supply.limit: $7
    collect:
      # Collection
      type: multiInstance
      sources:
        source(1):
          type: http
          method: GET
          header: "Authorization: Basic %{BASIC_AUTH_BASE64}"
          executeForEachEntryOf:
            source: "${source::monitors.enclosure.collect.sources.source(5)}"
            concatMethod: json_array
          path: $2/Power
          resultContent: body
          computes:
          - type: json2Table
            entryKey: /PowerSupplies
            properties: [ /MemberId, /Status/Health, /Status/Health ]
          - type: translate
            column: 3
            translationTable: "${translation::StatusTranslationTable}"
          - type: translate
            column: 4
            translationTable: "${translation::StatusInformationTranslationTable}"
      mapping:
        # PowerSupply Value Table
        # JSONID;MemberId;PatrolStatus;StatusInformation;
        source: "${source::source(1)}"
        attributes:
          id: $2
        metrics:
          hw.status{hw.type="power_supply"}: $3
        legacyTextParameters:
          StatusInformation: $4
  temperature:
    keys:
    - id
    discovery:
      sources:
        source(1):
          type: http
          method: GET
          header: "Authorization: Basic %{BASIC_AUTH_BASE64}"
          executeForEachEntryOf:
            source: "${source::monitors.enclosure.discovery.sources.source(5)}"
            concatMethod: json_array_extended
          path: $2/Thermal
          resultContent: body
          computes:
          - type: json2Table
            entryKey: /Entry/Value/Temperatures
            properties: [ ../../Column(3), /MemberId, /Name, /Status/State, /UpperThresholdNoncritical, /UpperThresholdCritical, /ReadingCelsius ]
          # Exclude only the unpopulated slots: a sensor that is not Enabled (StandbyOffline while the host is off, ...)
          # or has no valid reading still exists, and keeps its monitor
          - type: excludeMatchingLines
            column: 5
            regExp: Absent
      mapping:
        # Temperature Instance Table
        # JSONID;<System>;MemberId;Name;State;UpperThresholdNoncritical;UpperThresholdCritical;
        source: "${source::source(1)}"
        attributes:
          id: $3
          __display_id: $4
          hw.parent.type: enclosure
          hw.parent.id: $2
          name: $4
        metrics:
          hw.temperature.limit{limit_type="high.degraded"}: $6
          hw.temperature.limit{limit_type="high.critical"}: $7
    collect:
      # Collection Type
      type: multiInstance
      sources:
        source(1):
          type: http
          method: GET
          header: "Authorization: Basic %{BASIC_AUTH_BASE64}"
          executeForEachEntryOf:
            source: "${source::monitors.enclosure.collect.sources.source(5)}"
            concatMethod: json_array
          path: $2/Thermal
          resultContent: body
          computes:
          - type: json2Table
            entryKey: /Temperatures
            properties: [ /MemberId, /Status/Health, /Status/Health, /ReadingCelsius, /Status/State ]
          - type: translate
            column: 3
            translationTable: "${translation::StatusTranslationTable}"
          - type: translate
            column: 4
            translationTable: "${translation::StatusInformationTranslationTable}"
          # A sensor that is not Enabled (StandbyOffline while the host is off, ...) has no valid reading: report its state instead
          - type: awk
            output: table
            script: |
              $6 != "" && $6 != "Enabled" { $5 = ""; if ($3 == "unknown") $4 = "State: " $6 }
              { print $1, $2, $3, $4, $5, $6 }
      mapping:
        # Temperature Value Table
        # JSONID;MemberID;PatrolStatus;StatusInformation;ReadingCelsius;State;
        source: "${source::source(1)}"
        attributes:
          id: $2
        metrics:
          hw.status{hw.type="temperature"}: $3
          hw.temperature: $5
        legacyTextParameters:
          StatusInformation: $4
  voltage:
    keys:
    - id
    discovery:
      sources:
        source(1):
          type: http
          method: GET
          header: "Authorization: Basic %{BASIC_AUTH_BASE64}"
          executeForEachEntryOf:
            source: "${source::monitors.enclosure.discovery.sources.source(5)}"
            concatMethod: json_array_extended
          path: $2/Power
          resultContent: body
          computes:
          - type: json2Table
            entryKey: /Entry/Value/Voltages
            properties: [ ../../Column(3), /MemberId, /Name, /Status/State, /UpperThresholdNoncritical, /UpperThresholdCritical ]
          # Exclude only the unpopulated slots: a sensor that is not Enabled (StandbyOffline while the host is off, ...) still exists
          - type: excludeMatchingLines
            column: 5
            regExp: Absent
      mapping:
        # Voltage Instance Table
        # JSONID;<System>;MemberId;Name;State;UpperThresholdNoncritical;UpperThresholdCritical;
        source: "${source::source(1)}"
        attributes:
          id: $3
          __display_id: $4
          hw.parent.type: enclosure
          hw.parent.id: $2
          name: $4
    collect:
      # Collection Type
      type: multiInstance
      sources:
        source(1):
          type: http
          method: GET
          header: "Authorization: Basic %{BASIC_AUTH_BASE64}"
          executeForEachEntryOf:
            source: "${source::monitors.enclosure.collect.sources.source(5)}"
            concatMethod: json_array
          path: $2/Power
          resultContent: body
          computes:
          - type: json2Table
            entryKey: /Voltages
            properties: [ /MemberId, /Status/Health, /Status/Health, /ReadingVolts, /Status/State ]
          - type: translate
            column: 3
            translationTable: "${translation::StatusTranslationTable}"
          - type: translate
            column: 4
            translationTable: "${translation::StatusInformationTranslationTable}"
          # Volts into mV (unchanged when blank or not a number)
          # A sensor that is not Enabled (StandbyOffline while the host is off, ...) has no valid reading: report its state instead
          - type: awk
            output: table
            script: |
              $5 + 0 == $5 { $5 = $5 * 1000 }
              $6 != "" && $6 != "Enabled" { $5 = ""; if ($3 == "unknown") $4 = "State: " $6 }
              { print $1, $2, $3, $4, $5, $6 }
      mapping:
        # Voltage Value Table
        # JSONID;MemberID;PatrolStatus;StatusInformation;ReadingVolts;State;
        source: "${source::source(1)}"
        attributes:
          id: $2
        metrics:
          hw.status{hw.type="voltage"}: $3
          hw.voltage: $5
        legacyTextParameters:
          StatusInformation: $4
  network:
    keys:
    - id
    discovery:
      sources:
        source(1):
          type: http
          method: GET
          header: "Authorization: Basic %{BASIC_AUTH_BASE64}"
          executeForEachEntryOf:
            source: "${source::monitors.enclosure.discovery.sources.source(2)}"
            concatMethod: json_array_extended
          path: $2/EthernetInterfaces
          resultContent: body
          computes:
          - type: json2Table
            entryKey: Entry/Value/Members
            properties: [ ../../Column(2), /@odata.id ]
        source(2):
          type: http
          method: GET
          header: "Authorization: Basic %{BASIC_AUTH_BASE64}"
          executeForEachEntryOf:
            source: "${source::source(1)}"
            concatMethod: json_array_extended
          path: $3
          resultContent: body
          computes:
          - type: json2Table
            entryKey: /Entry/Value
            properties: [ ../Column(2), /Id, /Name, /MACAddress, /Status/State ]
          - type: translate
            column: 6
            translationTable: "${translation::LinkSpeedDeactivationTranslationTable}"
      mapping:
        # NetworkCard Instance Table
        # JsonID;System;Id;Name;MACAddress;State;
        source: "${source::source(2)}"
        attributes:
          id: $3
          __display_id: $4
          physical_address: $5
          hw.parent.type: enclosure
          hw.parent.id: $2
          name: $4
        conditionalCollection:
          hw.network.bandwidth.limit: $6
          hw.status{hw.type="network"}: $6
    collect:
      # Collection Type
      type: multiInstance
      sources:
        source(1):
          type: http
          method: GET
          header: "Authorization: Basic %{BASIC_AUTH_BASE64}"
          executeForEachEntryOf:
            source: "${source::monitors.enclosure.collect.sources.source(1)}"
            concatMethod: json_array
          path: $2/EthernetInterfaces
          resultContent: body
          computes:
          - type: json2Table
            entryKey: /Members
            properties: [ /@odata.id ]
        source(2):
          type: http
          method: GET
          header: "Authorization: Basic %{BASIC_AUTH_BASE64}"
          executeForEachEntryOf:
            source: "${source::source(1)}"
            concatMethod: json_array
          path: $2
          resultContent: body
          computes:
          - type: json2Table
            entryKey: /
            properties: [ /Id, /Status/State, /Status/State, /Status/Health, /SpeedMbps ]
          - type: translate
            column: 3
            translationTable: "${translation::NetworkCardStatusTranslationTable}"
          - type: translate
            column: 4
            translationTable: "${translation::LinkStatusTranslationTable}"
          - type: translate
            column: 5
            translationTable: "${translation::StatusInformationTranslationTable}"
      mapping:
        # NetworkCard Value Table
        # JSONID;Id;NetworkCardStatus;LinkStatus;StatusInformation;SpeedMbps;
        source: "${source::source(2)}"
        attributes:
          id: $2
        metrics:
          hw.status{hw.type="network"}: $3
          hw.network.up: legacyLinkStatus($4)
          hw.network.bandwidth.limit: megaBit2Byte($6)
        legacyTextParameters:
          StatusInformation: $5
translations:
  LinkStatusTranslationTable:
    Enabled: ok
    Disabled: degraded
    Default: degraded
  StatusInformationTranslationTable:
    Warning: The device has warning state.
    Critical: The device is in critical state.
    OK: The device is running normal.
    Default: Alarm
  StatusTranslationTable:
    Warning: degraded
    Critical: failed
    OK: ok
    Default: unknown
  LinkSpeedDeactivationTranslationTable:
    Enabled: "True"
    Default: ""
  NetworkCardStatusTranslationTable:
    Enabled: ok
    Disabled: ok
    Default: failed
